{
 "sheet": [
  "ЭО-01 План освещения",
  "ЭО-02 План выключателей",
  "ЭМ-01 План розеток и силовых выводов",
  "ЭМ-02 План слаботочных сетей и умного дома",
  "ЭМ-03 Однолинейная схема щита (panel.json)"
 ],
 "option": "D1",
 "units": "mm",
 "source": "01-input/measurements.json; 03-drawings/planning.json (D1); 03-drawings/furniture.json (needs — приоритет); 02-concept/concept.md п.5, materials.json M30/M33/M34; 04-specs/kitchen.md; decisions.md D1–D17",
 "conventions": {
  "pos": "[x, y] в системе measurements.json; для настенных точек — на грани стены (поле wall)",
  "height": "до центра изделия от УЧП (±0.000); в ванной R5 — от чистого пола ванной (+80 к УЧП); потолок жилых +2700, коридор/с/у +2450..2500, балкон ≥ +2500",
  "need_ref": "ссылка на furniture.json: Fnn.power[i] / Fnn.low_current[i] — проверка tools/check_electrical_needs.py",
  "groups": "Ln — группа управления светом; circuit Cn — линия щита (panel.json)"
 },
 "accepted": {
  "routing": "Водяной ТП в стяжке: штробить пол и крепить в пол ЗАПРЕЩЕНО. Все кабели — по потолку в гофре ПВХ нг Ø16–25 в зазоре 50 мм между чистовым потолком (ГКЛ/натяжной, +2700) и плитой (+2750), в коридоре/с/у — в коробах +2450..2500; спуски к точкам — вертикальными штробами (кирпич — ≤ 25 мм, только вертикально; ж/б — без штроб, облицовка ГКЛ/накладной монтаж); горизонтальные участки на стенах — только у потолка (в зоне 150 мм) или в плинтусе-кабель-канале (под окнами O2/O3, мебель балкона). Штробы в плите перекрытия — не применяются. Кабели на балкон — через откосы проёма O4 (без сверления перемычки и простенков). Разводка лучами из щита/шлейфом через подрозетники; распаечные коробки — только доступные (у люков/за светильниками)",
  "rcd_bath": "10 мА (АВДТ C16) для розеток и полотенцесушителя ванной; 30 мА — ЭТП",
  "bath_zones": "ГОСТ Р 50571.7.701-2013: ванна — зона 1 по габариту, зона 2 — 600 мм; душ без поддона — зона 1 радиусом 1200 от точки выхода воды; розетки — вне зон 0–2, IP44; полотенцесушитель класс II IP44 — стационарный вывод в зоне 2 (допускается)",
  "lighting_control": "кухня-столовая и балкон — Zigbee-диммеры/реле за проводными клавишами + сценарные кнопки и шлюз в U16 (сцены concept п.5: Утро, Ужин, Кино, Вечер, Ночь, Уход); прочие помещения — классическая проводная схема; свет работает без шлюза",
  "ceiling_gap_risk": "по ceilings.json (D19): кухня, прихожая, коридор — потолок +2650 (пленум 87,5, споты ≤ 80); спальня/детская +2700; балкон +2500; ванная +2450, постирочная +2500",
  "u16_moved": "СС-щит U16 перенесён на y 2650..3050 (decisions D14)",
  "ceiling_drops_hvac": "по hvac.json: ванная — ГКЛВ +2450 от УЧП (споты и вывод EF1 на 2370 от пола ванной), постирочная — +2500 (споты L22, вывод EF2), кухня — короб-опуск x 3880..4090, y 350..1300 низ +2290 (светильников и выводов в зоне нет; буфет LED L4-3 h 1900 ниже короба), карниз над навесными +2400..+2700 (выводы P-K10/P-K10a h 2450 — внутри карниза, доступ через съёмную панель карниза)"
 },
 "panels": [
  {
   "id": "U15",
   "type": "el_panel",
   "pos": [
    7541,
    2400
   ],
   "span_y": [
    2245,
    2555
   ],
   "z": [
    1450,
    2070
   ],
   "note": "доступен: перед щитом свободная зона прихожей, ничего не стоит; накладной"
  },
  {
   "id": "U16",
   "type": "lowcurrent_panel",
   "pos": [
    7541,
    2850
   ],
   "span_y": [
    2650,
    3050
   ],
   "z": [
    1550,
    2050
   ],
   "note": "перенесён с y 2800..3200 (перекрывался F62 на 79 мм); до торца шкафа F62 (y 3121) — 71 мм; петли дверцы со стороны y 2650"
  }
 ],
 "lights": [
  {
   "id": "L1-1",
   "room": "R3",
   "type": "led_strip",
   "pos": [
    600,
    300
   ],
   "height": 1540,
   "power_w": 60,
   "group": "L1",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "подсветка рабочей зоны под KW-01..05, 24 В, 2700K CRI≥90 (F23); БП 60 Вт в карнизе над KW-01 (вывод P-K10)",
   "end": [
    3450,
    300
   ],
   "need_ref": [
    "F23.power[0]",
    "F10.power[0]"
   ]
  },
  {
   "id": "L2-1",
   "room": "R3",
   "type": "spot",
   "pos": [
    900,
    1000
   ],
   "height": 2650,
   "power_w": 7,
   "group": "L2",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "встраиваемый спот (глубина ≤ 80, пленум 87,5 — потолок кухни +2650, D19), над проходом у фронта кухни"
  },
  {
   "id": "L2-2",
   "room": "R3",
   "type": "spot",
   "pos": [
    1700,
    1000
   ],
   "height": 2650,
   "power_w": 7,
   "group": "L2",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "встраиваемый спот (глубина ≤ 80, пленум 87,5 — потолок кухни +2650, D19), над проходом у фронта кухни"
  },
  {
   "id": "L2-3",
   "room": "R3",
   "type": "spot",
   "pos": [
    2500,
    1000
   ],
   "height": 2650,
   "power_w": 7,
   "group": "L2",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "встраиваемый спот (глубина ≤ 80, пленум 87,5 — потолок кухни +2650, D19), над проходом у фронта кухни"
  },
  {
   "id": "L2-4",
   "room": "R3",
   "type": "spot",
   "pos": [
    3300,
    1000
   ],
   "height": 2650,
   "power_w": 7,
   "group": "L2",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "встраиваемый спот (глубина ≤ 80, пленум 87,5 — потолок кухни +2650, D19), над проходом у фронта кухни"
  },
  {
   "id": "L3-1",
   "room": "R3",
   "type": "pendant",
   "pos": [
    1800,
    2350
   ],
   "height": 1600,
   "power_w": 40,
   "group": "L3",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "люстра столовой по оси стола F25 (латунь/ткань, 5–6 рожков LED), низ +1600 (≈ 840 над столом), диммер"
  },
  {
   "id": "L4-1",
   "room": "R3",
   "type": "wall",
   "pos": [
    1200,
    3580
   ],
   "height": 1650,
   "power_w": 6,
   "group": "L4",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "бра столовой на NW1 (рамки M14), латунь"
  },
  {
   "id": "L4-2",
   "room": "R3",
   "type": "wall",
   "pos": [
    2400,
    3580
   ],
   "height": 1650,
   "power_w": 6,
   "group": "L4",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "бра столовой на NW1"
  },
  {
   "id": "L4-3",
   "room": "R3",
   "type": "led_strip",
   "pos": [
    3700,
    1250
   ],
   "height": 1900,
   "power_w": 10,
   "group": "L4",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "LED остеклённого яруса буфета F24, 24 В, БП на крыше буфета (вывод P-K12)",
   "end": [
    3700,
    1980
   ],
   "need_ref": [
    "F24.power[1]"
   ]
  },
  {
   "id": "L5-1",
   "room": "R3",
   "type": "led_strip",
   "pos": [
    600,
    590
   ],
   "height": 80,
   "power_w": 15,
   "group": "L5",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "подсветка цоколя кухни 2700K (сцены «Кино» 5 %, «Ночь»), БП за съёмным цоколем K-04 (вывод P-K11)",
   "end": [
    3450,
    590
   ]
  },
  {
   "id": "L6-1",
   "room": "R7",
   "type": "spot",
   "pos": [
    -2000,
    600
   ],
   "height": 2500,
   "power_w": 5,
   "group": "L6",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "малый спот по периметру (M30), в толще ГКЛВ по утеплителю; вне луча проектора"
  },
  {
   "id": "L6-2",
   "room": "R7",
   "type": "spot",
   "pos": [
    -2000,
    2500
   ],
   "height": 2500,
   "power_w": 5,
   "group": "L6",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "малый спот по периметру (M30), в толще ГКЛВ по утеплителю; вне луча проектора"
  },
  {
   "id": "L6-3",
   "room": "R7",
   "type": "spot",
   "pos": [
    -1000,
    600
   ],
   "height": 2500,
   "power_w": 5,
   "group": "L6",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "малый спот по периметру (M30), в толще ГКЛВ по утеплителю; вне луча проектора"
  },
  {
   "id": "L6-4",
   "room": "R7",
   "type": "spot",
   "pos": [
    -1000,
    2500
   ],
   "height": 2500,
   "power_w": 5,
   "group": "L6",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "малый спот по периметру (M30), в толще ГКЛВ по утеплителю; вне луча проектора"
  },
  {
   "id": "L7-1",
   "room": "R7",
   "type": "led_strip",
   "pos": [
    -1681,
    745
   ],
   "height": 100,
   "power_w": 20,
   "group": "L7",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "подсветка цоколя П-дивана 24 В 2700K (F33), Zigbee-контроллер 24 В; БП в отсеке AV F35 (вывод P-B05)",
   "end": [
    -1681,
    2368
   ],
   "need_ref": [
    "F33.power[0]",
    "F35.power[2]"
   ]
  },
  {
   "id": "L8-1",
   "room": "R1",
   "type": "ceiling",
   "pos": [
    1690,
    6316
   ],
   "height": 2700,
   "power_w": 40,
   "group": "L8",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "потолочная люстра (центр комнаты), диммируемая"
  },
  {
   "id": "L9-1",
   "room": "R1",
   "type": "led_strip",
   "pos": [
    40,
    5166
   ],
   "height": 2650,
   "power_w": 30,
   "group": "L9",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "LED 2700K в теневом пазу карниза буазери F41; БП 24 В в съёмном ящике у карниза (вывод P-R10)",
   "end": [
    40,
    8066
   ],
   "need_ref": [
    "F41.power[0]"
   ]
  },
  {
   "id": "L10-1",
   "room": "R1",
   "type": "led_strip",
   "pos": [
    0,
    8711
   ],
   "height": 2650,
   "power_w": 55,
   "group": "L10",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "LED 2700K в карнизе по кромке ниши шторы CN-1 (y 8711, clashes F-06) и по W7, БП у W7 (вывод P-R11)",
   "end": [
    3380,
    8711
   ]
  },
  {
   "id": "L11-1",
   "room": "R1",
   "type": "wall",
   "pos": [
    40,
    5416
   ],
   "height": 1150,
   "power_w": 5,
   "group": "L11",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "бра у изголовья (сторона входа), латунь + абажур",
   "need_ref": [
    "F41.power[1]"
   ]
  },
  {
   "id": "L11-2",
   "room": "R1",
   "type": "wall",
   "pos": [
    40,
    7816
   ],
   "height": 1150,
   "power_w": 5,
   "group": "L11",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "бра у изголовья (сторона окна)",
   "need_ref": [
    "F41.power[1]"
   ]
  },
  {
   "id": "L12-1",
   "room": "R1",
   "type": "led_strip",
   "pos": [
    3080,
    5816
   ],
   "height": 250,
   "power_w": 10,
   "group": "L12",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "подсветка снизу ТВ-консоли F47 2700K (ночной свет 5 % по датчику движения); БП в консоли (вывод P-R12)",
   "end": [
    3080,
    7416
   ],
   "need_ref": [
    "F47.power[1]"
   ]
  },
  {
   "id": "L13-1",
   "room": "R1",
   "type": "led_strip",
   "pos": [
    600,
    4300
   ],
   "height": 2500,
   "power_w": 20,
   "group": "L13",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "подсветка шкафа-купе F45 по датчикам открытия; БП на антресоли (вывод P-R13, без выключателя)",
   "end": [
    2480,
    4300
   ],
   "need_ref": [
    "F45.power[0]"
   ]
  },
  {
   "id": "L14-1",
   "room": "R2",
   "type": "ceiling",
   "pos": [
    5595,
    7481
   ],
   "height": 2700,
   "power_w": 40,
   "group": "L14",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "потолочный рассеянный светильник, Zigbee-диммер в коробке выключателя (пульт у кровати)"
  },
  {
   "id": "L15-1",
   "room": "R4",
   "type": "spot",
   "pos": [
    4300,
    2800
   ],
   "height": 2650,
   "power_w": 6,
   "group": "L15",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "спот прихожей (потолок +2650, D19)"
  },
  {
   "id": "L15-2",
   "room": "R4",
   "type": "spot",
   "pos": [
    4950,
    2560
   ],
   "height": 2650,
   "power_w": 6,
   "group": "L15",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "спот прихожей (потолок +2650, D19)"
  },
  {
   "id": "L15-3",
   "room": "R4",
   "type": "spot",
   "pos": [
    5750,
    2560
   ],
   "height": 2650,
   "power_w": 6,
   "group": "L15",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "спот прихожей (потолок +2650, D19)"
  },
  {
   "id": "L15-4",
   "room": "R4",
   "type": "spot",
   "pos": [
    6550,
    2560
   ],
   "height": 2650,
   "power_w": 6,
   "group": "L15",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "спот прихожей (потолок +2650, D19)"
  },
  {
   "id": "L15-5",
   "room": "R4",
   "type": "spot",
   "pos": [
    7150,
    2560
   ],
   "height": 2650,
   "power_w": 6,
   "group": "L15",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "спот прихожей (потолок +2650, D19)"
  },
  {
   "id": "L16-1",
   "room": "R4",
   "type": "spot",
   "pos": [
    4170,
    3950
   ],
   "height": 2650,
   "power_w": 6,
   "group": "L16",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "спот коридора (потолок +2650, D19)"
  },
  {
   "id": "L16-2",
   "room": "R4",
   "type": "spot",
   "pos": [
    4170,
    4450
   ],
   "height": 2650,
   "power_w": 6,
   "group": "L16",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "спот коридора (потолок +2650, D19)"
  },
  {
   "id": "L16-3",
   "room": "R4",
   "type": "spot",
   "pos": [
    4170,
    5450
   ],
   "height": 2650,
   "power_w": 6,
   "group": "L16",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "спот коридора (потолок +2650, D19)"
  },
  {
   "id": "L17-1",
   "room": "R4",
   "type": "led_strip",
   "pos": [
    4820,
    3721
   ],
   "height": 50,
   "power_w": 15,
   "group": "L17",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "ночная подсветка в плинтусе коридора/прихожей по датчикам движения 5–10 % (concept: «Ночь»); БП 24 В на антресоли F60 (вывод P-H05)",
   "end": [
    4820,
    5971
   ]
  },
  {
   "id": "L18-1",
   "room": "R4",
   "type": "led_strip",
   "pos": [
    4900,
    3150
   ],
   "height": 2500,
   "power_w": 20,
   "group": "L18",
   "cct_k": 2700,
   "cri": 90,
   "ip": "IP20",
   "dimmable": true,
   "note": "подсветка шкафа прихожей F60–F62 по датчикам открытия; БП на антресоли F61 (вывод P-H04)",
   "end": [
    7500,
    3150
   ],
   "need_ref": [
    "F61.power[0]"
   ]
  },
  {
   "id": "L19-1",
   "room": "R5",
   "type": "spot",
   "pos": [
    5350,
    4650
   ],
   "height": 2370,
   "power_w": 6,
   "group": "L19",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP44",
   "dimmable": true,
   "note": "спот IP44, вне зон 0–1"
  },
  {
   "id": "L19-2",
   "room": "R5",
   "type": "spot",
   "pos": [
    6200,
    5050
   ],
   "height": 2370,
   "power_w": 6,
   "group": "L19",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP44",
   "dimmable": true,
   "note": "спот IP44 над WC"
  },
  {
   "id": "L19-3",
   "room": "R5",
   "type": "spot",
   "pos": [
    6700,
    4175
   ],
   "height": 2370,
   "power_w": 6,
   "group": "L19",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP65",
   "dimmable": true,
   "note": "спот IP65 над ванной (потолок ГКЛВ +2450 от УЧП = 2370 от пола ванной > 2250 — вне зоны 1)"
  },
  {
   "id": "L19-4",
   "room": "R5",
   "type": "spot",
   "pos": [
    7091,
    5033
   ],
   "height": 2370,
   "power_w": 6,
   "group": "L19",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP65",
   "dimmable": true,
   "note": "спот IP65 над душем"
  },
  {
   "id": "L20-1",
   "room": "R5",
   "type": "wall",
   "pos": [
    5370,
    5841
   ],
   "height": 1950,
   "power_w": 15,
   "group": "L20",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP44",
   "dimmable": true,
   "note": "LED зеркального шкафа F72 (встроенный сенсорный выключатель), вывод P-B3 h=1950 без коммутации",
   "need_ref": [
    "F72.power[1]"
   ]
  },
  {
   "id": "L21-1",
   "room": "R5",
   "type": "led_strip",
   "pos": [
    4920,
    5361
   ],
   "height": 450,
   "power_w": 5,
   "group": "L21",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP67",
   "dimmable": true,
   "note": "ночная подсветка под тумбой F71 по датчику движения, SELV 12 В; БП 12 В в верхнем отсеке зеркального шкафа (вне зон)",
   "end": [
    5820,
    5361
   ]
  },
  {
   "id": "L22-1",
   "room": "R6",
   "type": "spot",
   "pos": [
    4875,
    480
   ],
   "height": 2500,
   "power_w": 6,
   "group": "L22",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP44",
   "dimmable": true,
   "note": "спот IP44 в подшивном потолке +2500 (hvac.json), вне сушилки F89"
  },
  {
   "id": "L22-2",
   "room": "R6",
   "type": "spot",
   "pos": [
    5550,
    1000
   ],
   "height": 2500,
   "power_w": 6,
   "group": "L22",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP44",
   "dimmable": true,
   "note": "спот IP44 в подшивном потолке +2500 (hvac.json), вне сушилки F89"
  },
  {
   "id": "L22-3",
   "room": "R6",
   "type": "spot",
   "pos": [
    4900,
    1550
   ],
   "height": 2500,
   "power_w": 6,
   "group": "L22",
   "cct_k": 3000,
   "cri": 90,
   "ip": "IP44",
   "dimmable": true,
   "note": "спот IP44 в подшивном потолке +2500 (hvac.json), вне сушилки F89"
  }
 ],
 "light_groups": [
  {
   "id": "L1",
   "name": "Кухня — рабочая подсветка",
   "circuit": "C1",
   "power_w": 60
  },
  {
   "id": "L2",
   "name": "Кухня — споты",
   "circuit": "C1",
   "power_w": 28
  },
  {
   "id": "L3",
   "name": "Столовая — люстра",
   "circuit": "C1",
   "power_w": 40
  },
  {
   "id": "L4",
   "name": "Столовая — бра + буфет",
   "circuit": "C1",
   "power_w": 22
  },
  {
   "id": "L5",
   "name": "Кухня — цоколь (ночь/кино)",
   "circuit": "C1",
   "power_w": 15
  },
  {
   "id": "L6",
   "name": "Балкон — споты",
   "circuit": "C1",
   "power_w": 20
  },
  {
   "id": "L7",
   "name": "Балкон — цоколь дивана",
   "circuit": "C1",
   "power_w": 20
  },
  {
   "id": "L8",
   "name": "Спальня — люстра",
   "circuit": "C2",
   "power_w": 40
  },
  {
   "id": "L9",
   "name": "Спальня — LED буазери",
   "circuit": "C2",
   "power_w": 30
  },
  {
   "id": "L10",
   "name": "Спальня — LED карниз",
   "circuit": "C2",
   "power_w": 55
  },
  {
   "id": "L11",
   "name": "Спальня — бра",
   "circuit": "C2",
   "power_w": 10
  },
  {
   "id": "L12",
   "name": "Спальня — консоль ТВ (ночник)",
   "circuit": "C2",
   "power_w": 10
  },
  {
   "id": "L13",
   "name": "Спальня — шкаф-купе",
   "circuit": "C2",
   "power_w": 20
  },
  {
   "id": "L14",
   "name": "Детская — потолочный",
   "circuit": "C2",
   "power_w": 40
  },
  {
   "id": "L15",
   "name": "Прихожая — споты",
   "circuit": "C3",
   "power_w": 30
  },
  {
   "id": "L16",
   "name": "Коридор — споты",
   "circuit": "C3",
   "power_w": 18
  },
  {
   "id": "L17",
   "name": "Коридор — ночной плинтус",
   "circuit": "C3",
   "power_w": 15
  },
  {
   "id": "L18",
   "name": "Прихожая — шкаф",
   "circuit": "C3",
   "power_w": 20
  },
  {
   "id": "L19",
   "name": "Ванная — споты + вентилятор",
   "circuit": "C3",
   "power_w": 24
  },
  {
   "id": "L20",
   "name": "Ванная — зеркальный шкаф",
   "circuit": "C3",
   "power_w": 15
  },
  {
   "id": "L21",
   "name": "Ванная — ночник",
   "circuit": "C3",
   "power_w": 5
  },
  {
   "id": "L22",
   "name": "Постирочная — споты + вентилятор",
   "circuit": "C3",
   "power_w": 18
  }
 ],
 "switches": [
  {
   "id": "S1",
   "room": "R3",
   "pos": [
    4250,
    2011
   ],
   "wall": "W11 (сторона прихожей)",
   "height": 900,
   "type": "dimmer",
   "controls": [
    "L3"
   ],
   "note": "вход в кухню из прихожей; Zigbee-диммер (работает и без шлюза), рамка 3-местная S1–S2 + сценарная кнопка ZB-1"
  },
  {
   "id": "S2",
   "room": "R3",
   "pos": [
    4340,
    2011
   ],
   "wall": "W11",
   "height": 900,
   "type": "2kl",
   "controls": [
    "L2",
    "L4"
   ],
   "note": "в одной рамке с S1; Zigbee-реле/диммеры за клавишами"
  },
  {
   "id": "S3",
   "room": "R3",
   "pos": [
    3150.0,
    0
   ],
   "wall": "W3 (фартук)",
   "height": 1100,
   "type": "2kl",
   "controls": [
    "L1",
    "L5"
   ],
   "note": "в рамке с розеткой P-K06 (фартук над ПММ)"
  },
  {
   "id": "S4",
   "room": "R7",
   "pos": [
    -420,
    2560
   ],
   "wall": "W2 простенок (балкон)",
   "height": 900,
   "type": "2kl",
   "controls": [
    "L6",
    "L7"
   ],
   "note": "Zigbee-диммеры; рядом терморегулятор ТП балкона T3 и кнопка «Кино» ZB-2"
  },
  {
   "id": "S5",
   "room": "R1",
   "pos": [
    3380,
    4920
   ],
   "wall": "W7 (облицовка ГКЛ)",
   "height": 900,
   "type": "pass",
   "controls": [
    "L8",
    "L9+L10"
   ],
   "note": "у входа в спальню, 2-клавишный проходной: кл.1 — цепь L8 (с S6/S8), кл.2 — цепь L9+L10 (с S7)"
  },
  {
   "id": "S6",
   "room": "R1",
   "pos": [
    40,
    5250
   ],
   "wall": "буазери F41 (сторона входа)",
   "height": 750,
   "type": "cross",
   "controls": [
    "L8"
   ],
   "note": "у кровати, рамка над тумбой F43"
  },
  {
   "id": "S7",
   "room": "R1",
   "pos": [
    40,
    5310
   ],
   "wall": "буазери F41",
   "height": 750,
   "type": "pass",
   "controls": [
    "L9",
    "L10"
   ],
   "note": "у кровати, та же рамка"
  },
  {
   "id": "S8",
   "room": "R1",
   "pos": [
    40,
    7980
   ],
   "wall": "буазери F41 (сторона окна)",
   "height": 750,
   "type": "pass",
   "controls": [
    "L8"
   ],
   "note": "у кровати, рамка над тумбой F44"
  },
  {
   "id": "S9",
   "room": "R1",
   "pos": [
    40,
    5370
   ],
   "wall": "буазери F41",
   "height": 750,
   "type": "1kl",
   "controls": [
    "L11"
   ],
   "note": "бра L11-1 (сторона входа); L11-2 — S10"
  },
  {
   "id": "S10",
   "room": "R1",
   "pos": [
    40,
    8040
   ],
   "wall": "буазери F41",
   "height": 750,
   "type": "1kl",
   "controls": [
    "L11"
   ],
   "note": "бра L11-2 (сторона окна)"
  },
  {
   "id": "S11",
   "room": "R2",
   "pos": [
    4545,
    6051
   ],
   "wall": "NW4 (у двери D2, со стороны ручки)",
   "height": 900,
   "type": "dimmer",
   "controls": [
    "L14"
   ],
   "note": "Zigbee-диммер + беспроводной пульт ZB-4 у кровати (без штроб в W6/W1)"
  },
  {
   "id": "S12",
   "room": "R4",
   "pos": [
    7455,
    2011
   ],
   "wall": "W5 (у входной двери, сторона ручки)",
   "height": 900,
   "type": "2kl",
   "controls": [
    "L15",
    "L16"
   ],
   "note": "кл.1 — L15 прихожая; кл.2 — L16 коридор (проходной с S13); рядом кнопка «Уход» ZB-3"
  },
  {
   "id": "S13",
   "room": "R4",
   "pos": [
    4820,
    5780
   ],
   "wall": "W12 (конец коридора у детской)",
   "height": 900,
   "type": "pass",
   "controls": [
    "L16"
   ],
   "note": "проходной, пара к S12 кл.2"
  },
  {
   "id": "S14",
   "room": "R4",
   "pos": [
    4820,
    5140
   ],
   "wall": "NW8 (коридор, у двери D3)",
   "height": 900,
   "type": "1kl",
   "controls": [
    "L19"
   ],
   "note": "свет ванной + вентилятор с таймером выбега; снаружи помещения; рядом терморегулятор T1"
  },
  {
   "id": "S15",
   "room": "R4",
   "pos": [
    5440,
    2011
   ],
   "wall": "NW9 (прихожая, у двери D4)",
   "height": 1000,
   "type": "1kl",
   "controls": [
    "L22"
   ],
   "note": "свет постирочной + вентилятор с таймером; h 1000 — над банкеткой F63; рядом терморегулятор T2"
  }
 ],
 "sockets": [
  {
   "id": "P-K01",
   "room": "R3",
   "pos": [
    300,
    0
   ],
   "wall": "W3, внутри K-01",
   "height": 2050,
   "type": "2P+PE",
   "circuit": "C6",
   "note": "СВЧ встраиваемая (опция) 0,9 кВт",
   "power_kw": 0.9,
   "ip": "IP20",
   "need_ref": [
    "F01.power[0]"
   ]
  },
  {
   "id": "P-K02",
   "room": "R3",
   "pos": [
    825,
    0
   ],
   "wall": "W3, за задней стенкой K-02",
   "height": 400,
   "type": "2P+PE",
   "circuit": "C8",
   "note": "духовой шкаф 3,5 кВт — отдельная линия; доступ — снятием ящиков K-02 (не за духовкой)",
   "power_kw": 3.5,
   "ip": "IP20",
   "need_ref": [
    "F02.power[0]",
    "F16.power[0]"
   ]
  },
  {
   "id": "P-K03",
   "room": "R3",
   "pos": [
    1950,
    0
   ],
   "wall": "W3, за задней стенкой K-04",
   "height": 600,
   "type": "wire_out",
   "circuit": "C7",
   "note": "индукция 7,4 кВт: вывод ВВГнг(А)-LS 3×6, клеммная коробка 32 А, доступ снятием ящиков K-04",
   "power_kw": 7.4,
   "ip": "IP20",
   "need_ref": [
    "F04.power[0]",
    "F15.power[0]"
   ]
  },
  {
   "id": "P-K04",
   "room": "R3",
   "pos": [
    2800,
    0
   ],
   "wall": "W3, в базе мойки F05 у боковины ПММ",
   "height": 650,
   "type": "IP44",
   "circuit": "C9",
   "note": "ПММ 2,0 кВт, розетка с крышкой выше сифона",
   "power_kw": 2.0,
   "ip": "IP44",
   "need_ref": [
    "F05.power[0]",
    "F06.power[0]"
   ]
  },
  {
   "id": "P-K05",
   "room": "R3",
   "pos": [
    750,
    0
   ],
   "wall": "W3, фартук",
   "height": 1100,
   "type": "2P+PE×2",
   "circuit": "C4",
   "note": "фартук; ≥ 310 от края индукции (kitchen.md x≈800 → 750)",
   "power_kw": 3.5,
   "ip": "IP20"
  },
  {
   "id": "P-K06",
   "room": "R3",
   "pos": [
    3150.0,
    0
   ],
   "wall": "W3, фартук над ПММ",
   "height": 1100,
   "type": "2P+PE×2",
   "circuit": "C4",
   "note": "фартук; в рамке с S3",
   "ip": "IP20"
  },
  {
   "id": "P-K07",
   "room": "R3",
   "pos": [
    1925,
    0
   ],
   "wall": "W3, фартук K-04",
   "height": 1100,
   "type": "2P+PE×2",
   "circuit": "C4",
   "note": "фартук, пара с P-K08 (рабочая зона между индукцией и мойкой, ≥ 240 до их кромок)",
   "ip": "IP20"
  },
  {
   "id": "P-K08",
   "room": "R3",
   "pos": [
    2015,
    0
   ],
   "wall": "W3, фартук K-04",
   "height": 1100,
   "type": "2P+PE×2",
   "circuit": "C4",
   "note": "фартук, пара с P-K07",
   "ip": "IP20"
  },
  {
   "id": "P-K09",
   "room": "R3",
   "pos": [
    3750,
    0
   ],
   "wall": "W3, внутри K-07 над нишей",
   "height": 2150,
   "type": "2P+PE",
   "circuit": "C6",
   "note": "холодильник 0,2 кВт",
   "power_kw": 0.2,
   "ip": "IP20",
   "need_ref": [
    "F18.power[0]"
   ]
  },
  {
   "id": "P-K10",
   "room": "R3",
   "pos": [
    1350,
    0
   ],
   "wall": "W3, карниз над KW-02",
   "height": 2450,
   "type": "2P+PE",
   "circuit": "C6",
   "note": "вытяжка 0,25 кВт",
   "power_kw": 0.25,
   "ip": "IP20",
   "need_ref": [
    "F17.power[0]"
   ]
  },
  {
   "id": "P-K10a",
   "room": "R3",
   "pos": [
    825,
    0
   ],
   "wall": "W3, карниз над KW-01",
   "height": 2450,
   "type": "wire_out",
   "circuit": "C1",
   "note": "БП 24 В 60 Вт рабочей подсветки L1 (коммутация S3)",
   "power_kw": 0.06,
   "ip": "IP20",
   "need_ref": [
    "F23.power[0]",
    "F10.power[0]"
   ]
  },
  {
   "id": "P-K11",
   "room": "R3",
   "pos": [
    2000,
    0
   ],
   "wall": "W3, за съёмным цоколем K-04",
   "height": 100,
   "type": "wire_out",
   "circuit": "C1",
   "note": "БП 24 В цоколя L5",
   "power_kw": 0.015,
   "ip": "IP20"
  },
  {
   "id": "P-K12",
   "room": "R3",
   "pos": [
    4090,
    1611
   ],
   "wall": "W10, крыша буфета F24",
   "height": 2050,
   "type": "wire_out",
   "circuit": "C1",
   "note": "БП LED буфета (L4)",
   "power_kw": 0.01,
   "ip": "IP20",
   "need_ref": [
    "F24.power[1]"
   ]
  },
  {
   "id": "P-K13",
   "room": "R3",
   "pos": [
    4090,
    1611
   ],
   "wall": "W10, ниша буфета F24",
   "height": 1050,
   "type": "2P+PE×2",
   "circuit": "C5",
   "note": "чайник/кофемашина ≤ 2,2 кВт",
   "power_kw": 3.5,
   "ip": "IP20",
   "need_ref": [
    "F24.power[0]"
   ]
  },
  {
   "id": "P-K14",
   "room": "R3",
   "pos": [
    0,
    3200
   ],
   "wall": "W2 простенок (кухня)",
   "height": 300,
   "type": "2P+PE",
   "circuit": "C5",
   "note": "уборка/сезонное",
   "ip": "IP20"
  },
  {
   "id": "P-K15",
   "room": "R3",
   "pos": [
    1800,
    3580
   ],
   "wall": "NW1 (кухня, по оси стола)",
   "height": 300,
   "type": "2P+PE",
   "circuit": "C5",
   "note": "столовая: ноутбук, настольная лампа",
   "ip": "IP20"
  },
  {
   "id": "P-K16",
   "room": "R3",
   "pos": [
    150,
    2550
   ],
   "wall": "ниша ламбрекена у торца корпуса экрана",
   "height": 2600,
   "type": "2P+PE",
   "circuit": "C17",
   "note": "экран 80″ ~0,1 кВт; рядом Zigbee-модуль привода (ZB-SCR)",
   "power_kw": 0.1,
   "ip": "IP20",
   "need_ref": [
    "F32.power[0]"
   ]
  },
  {
   "id": "P-B01",
   "room": "R7",
   "pos": [
    -2300,
    1520
   ],
   "wall": "потолок балкона (+2500) у закладной кронштейна проектора",
   "height": 2500,
   "type": "2P+PE",
   "circuit": "C17",
   "note": "проектор ~0,35 кВт; кабель-канал в потолке",
   "power_kw": 0.35,
   "ip": "IP20",
   "need_ref": [
    "F38.power[0]"
   ]
  },
  {
   "id": "P-B02",
   "room": "R7",
   "pos": [
    -2400,
    100
   ],
   "wall": "потолок балкона, угол B1/B3",
   "height": 2500,
   "type": "wire_out",
   "circuit": "C17",
   "note": "привод П-карниза блэкаут-штор (Zigbee)",
   "power_kw": 0.1,
   "ip": "IP20",
   "need_ref": [
    "F37.power[0]"
   ]
  },
  {
   "id": "P-B03",
   "room": "R7",
   "pos": [
    -420,
    150
   ],
   "wall": "W2 простенок (балкон), угол с B3",
   "height": 300,
   "type": "wire_out",
   "circuit": "C17",
   "note": "питание встроенного блока P-B03a в торце F34 (кабель в плинтусе вдоль B3, без крепления в пол)",
   "power_kw": 0.3,
   "ip": "IP20",
   "need_ref": [
    "F34.power[0]"
   ]
  },
  {
   "id": "P-B03a",
   "room": "R7",
   "pos": [
    -1356,
    745
   ],
   "wall": "торец секции F34 (мебельный блок)",
   "height": 450,
   "type": "USB",
   "circuit": "C17",
   "note": "встроенный блок 2П+З + USB-A/C — поставка pib-furniture, питание от P-B03",
   "ip": "IP20",
   "need_ref": [
    "F34.power[0]"
   ]
  },
  {
   "id": "P-B04",
   "room": "R7",
   "pos": [
    -420,
    2950
   ],
   "wall": "W2 простенок (балкон), угол с B2",
   "height": 300,
   "type": "wire_out",
   "circuit": "C17",
   "note": "питание блоков F35 (P-B04a, P-B04b); кабель в плинтусе вдоль B2",
   "power_kw": 0.4,
   "ip": "IP20",
   "need_ref": [
    "F35.power[0]",
    "F35.power[1]"
   ]
  },
  {
   "id": "P-B04a",
   "room": "R7",
   "pos": [
    -1100,
    2700
   ],
   "wall": "отсек AV в F35 (мебельный блок)",
   "height": 200,
   "type": "2P+PE×2",
   "circuit": "C17",
   "note": "ресивер + медиаплеер; + 3-я розетка в блоке — резерв",
   "ip": "IP20",
   "need_ref": [
    "F35.power[0]"
   ]
  },
  {
   "id": "P-B04b",
   "room": "R7",
   "pos": [
    -1356,
    2368
   ],
   "wall": "торец F35 (мебельный блок)",
   "height": 450,
   "type": "USB",
   "circuit": "C17",
   "note": "2П+З + USB-A/C",
   "ip": "IP20",
   "need_ref": [
    "F35.power[1]"
   ]
  },
  {
   "id": "P-B05",
   "room": "R7",
   "pos": [
    -420,
    2870
   ],
   "wall": "W2 простенок (балкон)",
   "height": 300,
   "type": "wire_out",
   "circuit": "C1",
   "note": "БП LED цоколя дивана L7 (в отсеке F35), коммутация S4",
   "power_kw": 0.02,
   "ip": "IP20",
   "need_ref": [
    "F35.power[2]",
    "F33.power[0]"
   ]
  },
  {
   "id": "P-B06",
   "room": "R7",
   "pos": [
    -420,
    350
   ],
   "wall": "W2 простенок (балкон)",
   "height": 300,
   "type": "wire_out",
   "circuit": "C16",
   "note": "электроконвектор КВ-1 0,75 кВт у B3 (x −1000..−450), встроенный термостат",
   "power_kw": 0.75,
   "ip": "IP20"
  },
  {
   "id": "P-B07",
   "room": "R7",
   "pos": [
    -420,
    2750
   ],
   "wall": "W2 простенок (балкон)",
   "height": 300,
   "type": "wire_out",
   "circuit": "C16",
   "note": "электроконвектор КВ-2 0,75 кВт у B2 (x −1000..−450)",
   "power_kw": 0.75,
   "ip": "IP20"
  },
  {
   "id": "P-B08",
   "room": "R7",
   "pos": [
    -420,
    2660
   ],
   "wall": "W2 простенок (балкон)",
   "height": 900,
   "type": "wire_out",
   "circuit": "C15",
   "note": "терморегулятор T3 ТП балкона (в рамке с S4), нагрузка 0,35 кВт",
   "power_kw": 0.35,
   "ip": "IP20"
  },
  {
   "id": "P-R01",
   "room": "R1",
   "pos": [
    40,
    5550
   ],
   "wall": "буазери F41 у тумбы F43",
   "height": 750,
   "type": "USB",
   "circuit": "C18",
   "note": "2П+З + USB-A/C; h 750 (needs 650 = верх тумбы z300+350)",
   "ip": "IP20",
   "need_ref": [
    "F43.power[0]"
   ]
  },
  {
   "id": "P-R02",
   "room": "R1",
   "pos": [
    40,
    7700
   ],
   "wall": "буазери F41 у тумбы F44",
   "height": 750,
   "type": "USB",
   "circuit": "C18",
   "note": "2П+З + USB-A/C; h 750",
   "ip": "IP20",
   "need_ref": [
    "F44.power[0]"
   ]
  },
  {
   "id": "P-R03",
   "room": "R1",
   "pos": [
    3380,
    6616
   ],
   "wall": "W7, ниша за ТВ (облицовка ГКЛ)",
   "height": 1150,
   "type": "2P+PE×2",
   "circuit": "C18",
   "note": "ТВ 65″, по оси y=6616",
   "power_kw": 0.3,
   "ip": "IP20",
   "need_ref": [
    "F48.power[0]"
   ]
  },
  {
   "id": "P-R04",
   "room": "R1",
   "pos": [
    3380,
    6300
   ],
   "wall": "W7, внутри консоли F47",
   "height": 350,
   "type": "2P+PE",
   "circuit": "C18",
   "note": "медиаприставка/саундбар",
   "power_kw": 0.2,
   "ip": "IP20",
   "need_ref": [
    "F47.power[0]"
   ]
  },
  {
   "id": "P-R05",
   "room": "R1",
   "pos": [
    1550,
    8911
   ],
   "wall": "W1 под столом F49",
   "height": 300,
   "type": "2P+PE×2",
   "circuit": "C18",
   "note": "рабочее место: 2 из 3 розеток; блок в столешнице — от этих розеток",
   "power_kw": 0.5,
   "ip": "IP20",
   "need_ref": [
    "F49.power[0]",
    "F49.power[1]"
   ]
  },
  {
   "id": "P-R06",
   "room": "R1",
   "pos": [
    1690,
    8911
   ],
   "wall": "W1 под столом F49",
   "height": 300,
   "type": "2P+PE",
   "circuit": "C18",
   "note": "3-я розетка рабочего места; кабель-канал/корзина под столешницей — pib-furniture",
   "ip": "IP20",
   "need_ref": [
    "F49.power[0]",
    "F49.power[2]"
   ]
  },
  {
   "id": "P-R07",
   "room": "R1",
   "pos": [
    3380,
    5050
   ],
   "wall": "W7 у входа",
   "height": 300,
   "type": "2P+PE",
   "circuit": "C18",
   "note": "уборка",
   "ip": "IP20"
  },
  {
   "id": "P-R08",
   "room": "R1",
   "pos": [
    2845,
    8911
   ],
   "wall": "W1 простенок слева от бризера",
   "height": 2000,
   "type": "2P+PE",
   "circuit": "C20",
   "note": "бризер спальни (нагреватель до 1,4 кВт); справа 40 мм до W7 — поставлено слева",
   "power_kw": 1.4,
   "ip": "IP20",
   "need_ref": [
    "F51.power[0]"
   ]
  },
  {
   "id": "P-R10",
   "room": "R1",
   "pos": [
    0,
    6616
   ],
   "wall": "W2, ящик у карниза буазери",
   "height": 2600,
   "type": "wire_out",
   "circuit": "C2",
   "note": "БП LED буазери L9",
   "power_kw": 0.03,
   "ip": "IP20",
   "need_ref": [
    "F41.power[0]"
   ]
  },
  {
   "id": "P-R11",
   "room": "R1",
   "pos": [
    3380,
    8750
   ],
   "wall": "W7 у потолка",
   "height": 2600,
   "type": "wire_out",
   "circuit": "C2",
   "note": "БП LED карниза L10",
   "power_kw": 0.055,
   "ip": "IP20"
  },
  {
   "id": "P-R12",
   "room": "R1",
   "pos": [
    3380,
    6900
   ],
   "wall": "W7, внутри консоли F47",
   "height": 350,
   "type": "wire_out",
   "circuit": "C2",
   "note": "БП LED консоли L12 (без коммутации, датчик движения)",
   "power_kw": 0.01,
   "ip": "IP20",
   "need_ref": [
    "F47.power[1]"
   ]
  },
  {
   "id": "P-R13",
   "room": "R1",
   "pos": [
    1240,
    3721
   ],
   "wall": "NW1, антресоль шкафа F45",
   "height": 2550,
   "type": "wire_out",
   "circuit": "C2",
   "note": "БП LED шкафа-купе L13 (датчики открытия)",
   "power_kw": 0.02,
   "ip": "IP20",
   "need_ref": [
    "F45.power[0]"
   ]
  },
  {
   "id": "P-R14",
   "room": "R1",
   "pos": [
    40,
    5416
   ],
   "wall": "буазери F41",
   "height": 1150,
   "type": "wire_out",
   "circuit": "C2",
   "note": "вывод под бра L11-1",
   "ip": "IP20",
   "need_ref": [
    "F41.power[1]"
   ]
  },
  {
   "id": "P-R15",
   "room": "R1",
   "pos": [
    40,
    7816
   ],
   "wall": "буазери F41",
   "height": 1150,
   "type": "wire_out",
   "circuit": "C2",
   "note": "вывод под бра L11-2",
   "ip": "IP20",
   "need_ref": [
    "F41.power[1]"
   ]
  },
  {
   "id": "P-C01",
   "room": "R2",
   "pos": [
    6600,
    8911
   ],
   "wall": "W1 простенок у изголовья F53",
   "height": 300,
   "type": "2P+PE",
   "circuit": "C19",
   "note": "ночник; со шторками",
   "ip": "IP20",
   "need_ref": [
    "F53.power[0]"
   ]
  },
  {
   "id": "P-C02",
   "room": "R2",
   "pos": [
    5300,
    8911
   ],
   "wall": "W1 под столом F54",
   "height": 300,
   "type": "2P+PE×2",
   "circuit": "C19",
   "note": "со шторками",
   "power_kw": 0.5,
   "ip": "IP20",
   "need_ref": [
    "F54.power[0]"
   ]
  },
  {
   "id": "P-C03",
   "room": "R2",
   "pos": [
    5420,
    8911
   ],
   "wall": "W1 под столом F54",
   "height": 300,
   "type": "USB",
   "circuit": "C19",
   "note": "2П+З + USB, со шторками",
   "ip": "IP20",
   "need_ref": [
    "F54.power[0]"
   ]
  },
  {
   "id": "P-C04",
   "room": "R2",
   "pos": [
    6450,
    6051
   ],
   "wall": "W16 между стеллажом F57 и ДСК F56",
   "height": 300,
   "type": "2P+PE",
   "circuit": "C19",
   "note": "уборка/игровая; со шторками",
   "ip": "IP20"
  },
  {
   "id": "P-C05",
   "room": "R2",
   "pos": [
    4320,
    8911
   ],
   "wall": "W1 над бризером F59",
   "height": 2450,
   "type": "2P+PE",
   "circuit": "C20",
   "note": "бризер детской; по бокам 20 мм (шкаф F52 / откос O3) — над бризером",
   "power_kw": 0.9,
   "ip": "IP20",
   "need_ref": [
    "F59.power[0]"
   ]
  },
  {
   "id": "P-H01",
   "room": "R4",
   "pos": [
    5280,
    3721
   ],
   "wall": "W13, ниша робота в F60",
   "height": 150,
   "type": "2P+PE",
   "circuit": "C21",
   "note": "станция робота ≤ 1,0 кВт",
   "power_kw": 1.0,
   "ip": "IP20",
   "need_ref": [
    "F60.power[0]"
   ]
  },
  {
   "id": "P-H02",
   "room": "R4",
   "pos": [
    7541,
    2100
   ],
   "wall": "W14 под ЭЩ",
   "height": 300,
   "type": "2P+PE",
   "circuit": "C21",
   "note": "сушилка обуви/уборка у входа",
   "ip": "IP20"
  },
  {
   "id": "P-H03",
   "room": "R4",
   "pos": [
    4820,
    5650
   ],
   "wall": "W12 (коридор)",
   "height": 300,
   "type": "2P+PE",
   "circuit": "C21",
   "note": "уборка коридора/детской",
   "ip": "IP20"
  },
  {
   "id": "P-H04",
   "room": "R4",
   "pos": [
    6180,
    3721
   ],
   "wall": "W13, антресоль F61",
   "height": 2550,
   "type": "wire_out",
   "circuit": "C3",
   "note": "БП LED шкафа прихожей L18",
   "power_kw": 0.02,
   "ip": "IP20",
   "need_ref": [
    "F61.power[0]"
   ]
  },
  {
   "id": "P-H05",
   "room": "R4",
   "pos": [
    5280,
    3721
   ],
   "wall": "W13, антресоль F60",
   "height": 2550,
   "type": "wire_out",
   "circuit": "C3",
   "note": "БП 24 В ночного плинтуса L17",
   "power_kw": 0.015,
   "ip": "IP20"
  },
  {
   "id": "P-V01",
   "room": "R5",
   "pos": [
    5370,
    5841
   ],
   "wall": "W15 внутри зеркального шкафа F72",
   "height": 1450,
   "type": "IP44",
   "circuit": "C12",
   "note": "щётка/бритва; вне зон 0–2: 1,14 м от ванны, 1,57 м от душа",
   "power_kw": 0.1,
   "ip": "IP44",
   "need_ref": [
    "F72.power[0]"
   ]
  },
  {
   "id": "P-V02",
   "room": "R5",
   "pos": [
    4900,
    5150
   ],
   "wall": "NW8 (внутри ванной, у двери)",
   "height": 1100,
   "type": "IP44",
   "circuit": "C12",
   "note": "фен 2,0 кВт; 0,94 м от ванны, 2,19 м от душевого выхода — вне зон",
   "power_kw": 2.0,
   "ip": "IP44"
  },
  {
   "id": "P-V03",
   "room": "R5",
   "pos": [
    5620,
    3800
   ],
   "wall": "W13 за полотенцесушителем",
   "height": 1100,
   "type": "wire_out",
   "circuit": "C12",
   "note": "электрополотенцесушитель 0,3 кВт класс II IP44, скрытый вывод без розетки (зона 2 — допускается стационарный прибор)",
   "power_kw": 0.3,
   "ip": "IP20",
   "need_ref": [
    "F75.power[0]"
   ]
  },
  {
   "id": "P-V04",
   "room": "R5",
   "pos": [
    5370,
    5841
   ],
   "wall": "W15 над зеркальным шкафом",
   "height": 1950,
   "type": "wire_out",
   "circuit": "C3",
   "note": "LED зеркального шкафа L20 + БП 12 В ночника L21 (без коммутации)",
   "power_kw": 0.02,
   "ip": "IP20",
   "need_ref": [
    "F72.power[1]"
   ]
  },
  {
   "id": "P-V05",
   "room": "R5",
   "pos": [
    7000,
    5480
   ],
   "wall": "потолок ГКЛВ у короба U10 (+2450 от УЧП)",
   "height": 2370,
   "type": "wire_out",
   "circuit": "C3",
   "note": "вытяжной вентилятор с обратным клапаном, таймер выбега (вкл. с L19); IP45",
   "power_kw": 0.02,
   "ip": "IP20"
  },
  {
   "id": "P-V06",
   "room": "R4",
   "pos": [
    4820,
    5240
   ],
   "wall": "NW8 (коридор)",
   "height": 900,
   "type": "wire_out",
   "circuit": "C13",
   "note": "терморегулятор T1 ТП ванной (0,3 кВт), датчик пола в гофре",
   "power_kw": 0.3,
   "ip": "IP20"
  },
  {
   "id": "P-L01",
   "room": "R6",
   "pos": [
    5050,
    0
   ],
   "wall": "W3 над карго F79",
   "height": 1150,
   "type": "IP44",
   "circuit": "C10",
   "note": "СМА 2,2 кВт",
   "power_kw": 2.2,
   "ip": "IP44",
   "need_ref": [
    "F80.power[0]"
   ]
  },
  {
   "id": "P-L02",
   "room": "R6",
   "pos": [
    5170,
    0
   ],
   "wall": "W3 над карго F79",
   "height": 1150,
   "type": "IP44",
   "circuit": "C11",
   "note": "сушильная машина 1,0 кВт",
   "power_kw": 1.0,
   "ip": "IP44",
   "need_ref": [
    "F80.power[0]"
   ]
  },
  {
   "id": "P-L03",
   "room": "R6",
   "pos": [
    5640,
    1931
   ],
   "wall": "NW9 внутри пенала F85",
   "height": 1200,
   "type": "IP44",
   "circuit": "C21",
   "note": "зарядка пылесоса / утюг",
   "power_kw": 0.1,
   "ip": "IP44",
   "need_ref": [
    "F85.power[0]"
   ]
  },
  {
   "id": "P-L04",
   "room": "R6",
   "pos": [
    4700,
    600
   ],
   "wall": "подшивной потолок +2500 (EF2, hvac.json)",
   "height": 2500,
   "type": "wire_out",
   "circuit": "C3",
   "note": "вытяжной вентилятор EF2 25 Вт, таймер/гигростат (вкл. с L22); перенесён с (4320, 750) над шкафом F87 — clashes K-09; 212 мм до спота L22-1",
   "power_kw": 0.025,
   "ip": "IP20"
  },
  {
   "id": "P-L05",
   "room": "R4",
   "pos": [
    5540,
    2011
   ],
   "wall": "NW9 (прихожая)",
   "height": 1000,
   "type": "wire_out",
   "circuit": "C14",
   "note": "терморегулятор T2 ТП постирочной (0,2 кВт)",
   "power_kw": 0.2,
   "ip": "IP20"
  },
  {
   "id": "P-SS1",
   "room": "R4",
   "pos": [
    7541,
    2850
   ],
   "wall": "W14, СС-щит U16 (DIN-рейка)",
   "height": 1800,
   "type": "2P+PE×2",
   "circuit": "C22",
   "note": "DIN-розетки ×3: роутер/ONT, шлюз Zigbee, контроллер протечек (+ PoE-коммутатор)",
   "power_kw": 0.1,
   "ip": "IP20",
   "need_ref": [
    "F64.power[0]"
   ]
  }
 ],
 "low_voltage": [
  {
   "id": "LV00",
   "room": "R4",
   "kind": "lowcurrent_panel",
   "pos": [
    7541,
    2850
   ],
   "height": 1550,
   "from": "ввод провайдера (МОП)",
   "cable": "—",
   "note": "СС-щит U16 400×500×120 накладной, низ +1550, y 2650..3050 (перенесён, D14): ONT/роутер, PoE-коммутатор 8p, патч-панель Cat6, шлюз Zigbee, контроллер защиты от протечек (12 В, АКБ), блок питания 12 В кранов",
   "need_ref": [
    "F64.low_current[0]",
    "F64.low_current[1]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV01",
   "room": "R4",
   "kind": "provider_input",
   "pos": [
    7300,
    2011
   ],
   "height": 2400,
   "from": "МОП",
   "cable": "оптика/UTP провайдера в гильзе через W5",
   "note": "ввод из МОП через W5 над дверью в гофре до U16 [ДОПУЩЕНИЕ, вопрос 54]",
   "need_ref": [
    "F64.low_current[0]"
   ]
  },
  {
   "id": "LV02",
   "room": "R1",
   "kind": "RJ45",
   "pos": [
    3380,
    6616
   ],
   "height": 1150,
   "from": "U16",
   "cable": "U/FTP Cat6 нг(А)-HF",
   "note": "ТВ спальни",
   "need_ref": [
    "F48.low_current[0]",
    "F64.low_current[1]"
   ]
  },
  {
   "id": "LV03",
   "room": "R1",
   "kind": "TV_coax",
   "pos": [
    3380,
    6616
   ],
   "height": 1150,
   "from": "U16",
   "cable": "RG-6 нг",
   "note": "резерв антенны/кабельного ТВ"
  },
  {
   "id": "LV04",
   "room": "R1",
   "kind": "conduit",
   "pos": [
    3380,
    6616
   ],
   "height": 1150,
   "from": "P-R03",
   "cable": "гофра Ø25 ниша ТВ → консоль F47 (h 350)",
   "note": "HDMI ТВ ↔ медиаприставка/саундбар",
   "need_ref": [
    "F47.low_current[0]",
    "F48.low_current[1]"
   ]
  },
  {
   "id": "LV05",
   "room": "R1",
   "kind": "RJ45",
   "pos": [
    1800,
    8911
   ],
   "height": 300,
   "from": "U16",
   "cable": "U/FTP Cat6",
   "note": "рабочее место",
   "need_ref": [
    "F49.low_current[0]",
    "F64.low_current[1]"
   ]
  },
  {
   "id": "LV06",
   "room": "R2",
   "kind": "RJ45",
   "pos": [
    5520,
    8911
   ],
   "height": 300,
   "from": "U16",
   "cable": "U/FTP Cat6",
   "note": "стол детской (на вырост)",
   "need_ref": [
    "F54.low_current[0]",
    "F64.low_current[1]"
   ]
  },
  {
   "id": "LV07",
   "room": "R7",
   "kind": "RJ45",
   "pos": [
    -1100,
    2700
   ],
   "height": 200,
   "from": "U16",
   "cable": "U/FTP Cat6 через откос O4 → потолок балкона → W2 у B2 → плинтус",
   "note": "AV-отсек дивана",
   "need_ref": [
    "F35.low_current[2]",
    "F64.low_current[1]"
   ]
  },
  {
   "id": "LV08",
   "room": "R7",
   "kind": "AV_conduit",
   "pos": [
    -2300,
    1520
   ],
   "height": 2450,
   "from": "F35",
   "cable": "гофра Ø32: HDMI 2.1 AOC 10 м + Cat6 + 12В-триггер; F35 → плинтус B2 → W2 (y≈3000) → потолок балкона → проектор",
   "note": "AV-отсек ↔ проектор (B2 — остекление, трасса по простенку W2)",
   "need_ref": [
    "F35.low_current[0]",
    "F38.low_current[0]"
   ]
  },
  {
   "id": "LV09",
   "room": "R7",
   "kind": "speaker",
   "pos": [
    -420,
    320
   ],
   "height": 1050,
   "from": "F35",
   "cable": "акустический 2×2,5 в плинтусе-канале под подиумом дивана + вертикаль по W2",
   "note": "колонка R F39",
   "need_ref": [
    "F35.low_current[1]",
    "F39.low_current[0]"
   ]
  },
  {
   "id": "LV10",
   "room": "R7",
   "kind": "speaker",
   "pos": [
    -420,
    2750
   ],
   "height": 1050,
   "from": "F35",
   "cable": "акустический 2×2,5",
   "note": "колонка L F40",
   "need_ref": [
    "F35.low_current[1]",
    "F40.low_current[0]"
   ]
  },
  {
   "id": "LV11",
   "room": "R3",
   "kind": "trigger_zigbee",
   "pos": [
    150,
    2550
   ],
   "height": 2600,
   "from": "F38",
   "cable": "12В-триггер (в LV08 + через откос O4) и Zigbee-модуль привода экрана",
   "note": "сцена «Кино»: экран вниз",
   "need_ref": [
    "F32.low_current[0]"
   ]
  },
  {
   "id": "LV12",
   "room": "R7",
   "kind": "zigbee",
   "pos": [
    -2400,
    100
   ],
   "height": 2500,
   "from": "шлюз U16",
   "cable": "без кабеля (Zigbee)",
   "note": "привод штор, сцена «Кино»",
   "need_ref": [
    "F37.low_current[0]"
   ]
  },
  {
   "id": "LV13",
   "room": "R4",
   "kind": "AP_PoE",
   "pos": [
    4170,
    4850
   ],
   "height": 2650,
   "from": "U16",
   "cable": "U/FTP Cat6 PoE",
   "note": "точка доступа Wi-Fi в коридоре",
   "need_ref": [
    "F65.low_current[0]"
   ]
  },
  {
   "id": "LV14",
   "room": "R3",
   "kind": "leak_sensor",
   "pos": [
    2850.0,
    350.0
   ],
   "height": 0,
   "from": "U16",
   "cable": "кабель датчика 3×0,5 до U16",
   "note": "под мойкой/ПММ, за цоколем",
   "need_ref": [
    "F22.low_current[0]",
    "F06.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV15-1",
   "room": "R5",
   "kind": "leak_sensor",
   "pos": [
    7350,
    4250
   ],
   "height": 0,
   "from": "U16",
   "cable": "кабель датчика",
   "note": "под ванной у сифона (правый торец, за ревизией H6) — перенесён, clashes K-11",
   "need_ref": [
    "F76.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV15-2",
   "room": "R5",
   "kind": "leak_sensor",
   "pos": [
    5600,
    5450
   ],
   "height": 0,
   "from": "U16",
   "cable": "кабель датчика",
   "note": "под тумбой у U14",
   "need_ref": [
    "F76.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV15-3",
   "room": "R5",
   "kind": "leak_sensor",
   "pos": [
    6900,
    5500
   ],
   "height": 0,
   "from": "U16",
   "cable": "кабель датчика",
   "note": "у короба U10 / трапа",
   "need_ref": [
    "F76.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV16-1",
   "room": "R6",
   "kind": "leak_sensor",
   "pos": [
    5500,
    650
   ],
   "height": 0,
   "from": "U16",
   "cable": "кабель датчика",
   "note": "под колонной",
   "need_ref": [
    "F81.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV16-2",
   "room": "R6",
   "kind": "leak_sensor",
   "pos": [
    4700,
    300
   ],
   "height": 0,
   "from": "U16",
   "cable": "кабель датчика",
   "note": "под хозмойкой",
   "need_ref": [
    "F81.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV16-3",
   "room": "R6",
   "kind": "leak_sensor",
   "pos": [
    4370,
    1750
   ],
   "height": 0,
   "from": "U16",
   "cable": "кабель датчика",
   "note": "у коллектора U11",
   "need_ref": [
    "F81.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV17",
   "room": "R5",
   "kind": "valve",
   "pos": [
    6863,
    5680
   ],
   "height": 650,
   "from": "U16",
   "cable": "кабель 3×0,75 нг (12 В) U16 → люк H1 короба U10 (+500..+1100 от пола ванной = +580..+1180 от УЧП)",
   "note": "электрокраны EV1/EV2 узла N1 в зоне люка H1 (plumbing.json), высота от пола ванной; clashes K-04",
   "need_ref": [
    "F77.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV18",
   "room": "R6",
   "kind": "valve",
   "pos": [
    4475,
    510
   ],
   "height": 1000,
   "from": "U16",
   "cable": "кабель 3×0,75 нг (12 В) U16 → люк H3 короба U5 (+950..+1350)",
   "note": "электрокраны EV3/EV4 узла N2 в зоне люка H3 (plumbing.json); clashes K-04",
   "need_ref": [
    "F82.low_current[0]",
    "F64.low_current[2]"
   ]
  },
  {
   "id": "LV19",
   "room": "R4",
   "kind": "intercom",
   "pos": [
    6080,
    2011
   ],
   "height": 1500,
   "from": "U16",
   "cable": "по системе дома (УКП/IP) [вопрос 54]",
   "note": "трубка/монитор домофона у входа"
  },
  {
   "id": "LV20",
   "room": "R4",
   "kind": "zigbee_gateway",
   "pos": [
    7541,
    2850
   ],
   "height": 1800,
   "from": "U16",
   "cable": "в СС-щите",
   "note": "шлюз Zigbee: диммеры L2–L7, L14, приводы штор/экрана, датчики; бризеры — Wi-Fi/Zigbee без кабеля",
   "need_ref": [
    "F51.low_current[0]",
    "F59.low_current[0]"
   ]
  },
  {
   "id": "LV21",
   "room": "—",
   "kind": "zigbee_sensors",
   "pos": [
    0,
    0
   ],
   "height": 0,
   "from": "U16",
   "cable": "батарейные",
   "note": "датчики открытия: O2, O3, створки балкона ×3, входная дверь (program «Отъезд», №12)"
  },
  {
   "id": "LV22",
   "room": "—",
   "kind": "zigbee_buttons",
   "pos": [
    0,
    0
   ],
   "height": 0,
   "from": "U16",
   "cable": "батарейные",
   "note": "сценарные кнопки: ZB-1 у S1 (Утро/Ужин/Кино/Выкл), ZB-2 у S4 (Кино), ZB-3 у S12 «Уход» (весь свет выкл + краны), ZB-4 у кровати детской"
  },
  {
   "id": "LV23",
   "room": "R4",
   "kind": "motion_sensor",
   "pos": [
    7000,
    2300
   ],
   "height": 2650,
   "from": "U16",
   "cable": "в потолке, 230 В от L17",
   "note": "датчик движения прихожей (ночной плинтус L17)"
  },
  {
   "id": "LV24",
   "room": "R4",
   "kind": "motion_sensor",
   "pos": [
    4170,
    5800
   ],
   "height": 2650,
   "from": "U16",
   "cable": "в потолке",
   "note": "датчик движения коридора (L17)"
  },
  {
   "id": "LV25",
   "room": "R5",
   "kind": "motion_sensor",
   "pos": [
    5370,
    5361
   ],
   "height": 450,
   "from": "U16",
   "cable": "SELV, под тумбой",
   "note": "ночник L21"
  },
  {
   "id": "LV26",
   "room": "R1",
   "kind": "motion_sensor",
   "pos": [
    3200,
    6616
   ],
   "height": 250,
   "from": "U16",
   "cable": "в консоли",
   "note": "ночник L12"
  },
  {
   "id": "LV27-1",
   "room": "R5",
   "kind": "floor_sensor",
   "pos": [
    4820,
    5240
   ],
   "height": 900,
   "from": "U16",
   "cable": "гофра Ø16 к датчику пола (в слое клея, не в стяжке)",
   "note": "датчик температуры пола терморегулятора T1"
  },
  {
   "id": "LV27-2",
   "room": "R6",
   "kind": "floor_sensor",
   "pos": [
    5540,
    2011
   ],
   "height": 900,
   "from": "U16",
   "cable": "гофра Ø16 к датчику пола (в слое клея, не в стяжке)",
   "note": "датчик температуры пола терморегулятора T2"
  },
  {
   "id": "LV27-3",
   "room": "R7",
   "kind": "floor_sensor",
   "pos": [
    -420,
    2660
   ],
   "height": 900,
   "from": "U16",
   "cable": "гофра Ø16 к датчику пола (в слое клея, не в стяжке)",
   "note": "датчик температуры пола терморегулятора T3"
  },
  {
   "id": "LV28",
   "room": "—",
   "kind": "smoke_autonomous",
   "pos": [
    0,
    0
   ],
   "height": 2700,
   "from": "U16",
   "cable": "автономные ИП 212 (батарейные)",
   "note": "рекомендация: спальня, детская, прихожая, кухня (тепловой ИП 101 — кухня)"
  }
 ],
 "floor_heating": {
  "mats": [
   {
    "id": "TP1",
    "room": "R5",
    "type": "нагревательный мат 150 Вт/м² в плиточном клее (+5 мм), экран/оплётка на PE",
    "rects": [
     [
      4950,
      3850,
      5791,
      5191
     ],
     [
      5950,
      4600,
      6591,
      5641
     ],
     [
      5791,
      4600,
      5950,
      5191
     ]
    ],
    "thermostat": "T1",
    "circuit": "C13",
    "note": "не под ванной, душем (трап), коробом U10, инсталляцией; ≥ 300 от коллектора U14; под подвесной мебелью — допускается",
    "area_m2": 1.89,
    "power_kw": 0.28
   },
   {
    "id": "TP2",
    "room": "R6",
    "type": "нагревательный мат 150 Вт/м²",
    "rects": [
     [
      4570,
      650,
      5210,
      1250
     ],
     [
      5210,
      700,
      5860,
      1250
     ],
     [
      4820,
      1250,
      5320,
      1880
     ]
    ],
    "thermostat": "T2",
    "circuit": "C14",
    "note": "не под колонной СМА/СМ, тумбами на цоколе, пеналом, шкафами W10; ≥ 300 от коллектора U11 и короба U5",
    "area_m2": 1.06,
    "power_kw": 0.16
   },
   {
    "id": "TP3",
    "room": "R7",
    "type": "нагревательный мат/плёнка под LVT 150 Вт/м², t пов. ≤ 27 °C (датчик обязателен)",
    "rects": [
     [
      -1631,
      795,
      -470,
      2318
     ],
     [
      -1031,
      300,
      -470,
      795
     ],
     [
      -1031,
      2318,
      -470,
      2813
     ]
    ],
    "thermostat": "T3",
    "circuit": "C15",
    "note": "только свободный пол (П-диван ≈ 3,2 м² — без подогрева); по XPS + стяжка; кабели не крепить в плиту без схемы",
    "area_m2": 2.32,
    "power_kw": 0.35
   }
  ],
  "thermostats": [
   {
    "id": "T1",
    "room": "R4",
    "pos": [
     4820,
     5240
    ],
    "height": 900,
    "for": "TP1 ванная",
    "note": "снаружи ванной (вне зон), Wi-Fi/Zigbee"
   },
   {
    "id": "T2",
    "room": "R4",
    "pos": [
     5540,
     2011
    ],
    "height": 1000,
    "for": "TP2 постирочная",
    "note": "снаружи постирочной"
   },
   {
    "id": "T3",
    "room": "R7",
    "pos": [
     -420,
     2660
    ],
    "height": 900,
    "for": "TP3 балкон",
    "note": "ограничение пола 27 °C (LVT)"
   }
  ],
  "convectors": [
   {
    "id": "KV1",
    "room": "R7",
    "rect": [
     -1000,
     45,
     -450,
     145
    ],
    "power_kw": 0.75,
    "outlet": "P-B06",
    "circuit": "C16",
    "note": "низкий настенный конвектор h ≤ 400 у остекления B3, крепление к парапету/простенку W2 (не в пол) [вопрос 55]"
   },
   {
    "id": "KV2",
    "room": "R7",
    "rect": [
     -1000,
     2968,
     -450,
     3068
    ],
    "power_kw": 0.75,
    "outlet": "P-B07",
    "circuit": "C16",
    "note": "у остекления B2"
   }
  ],
  "balcony_heat_balance": {
   "t_in": 20,
   "t_out_design": -24,
   "dT": 44,
   "items": [
    [
     "остекление 2-камерное (≈ 7 м × 1,5 м)",
     10.5,
     1.8
    ],
    [
     "парапет утеплённый (7 м × 1,0 м)",
     7.0,
     0.5
    ],
    [
     "потолок утеплённый",
     6.1,
     0.4
    ],
    [
     "пол по XPS 100 над холодом (1 этаж)",
     6.1,
     0.33
    ]
   ],
   "q_trans_w": 1182,
   "q_inf_w": 114,
   "q_total_w": 1425,
   "tp_useful_w": 174,
   "conv_need_w": 1251,
   "accepted": "ТП3 0.35 кВт (полезно ≈ 174 Вт при t пов. 27 °C) + 2 конвектора по 0,75 кВт = 1,5 кВт ≥ 1251 Вт"
  }
 },
 "scenes": {
  "Утро": "L1 100 %, L3 60 %, L11 40 %, L9 30 %, L14 60 %, L16 70 %",
  "Ужин/гости": "L3 80 %, L4 60 %, L1 30 %, L6 30 %, L7 on",
  "Кино": "шторы F37 закрыть, экран F32 вниз (Zigbee + 12В-триггер проектора), L6 → 0 за 10 с, L7 5–10 %, L5 5 %, L1–L4 off",
  "Вечер": "L3 40 %, L6 40 %, L9 60 %, L11 50 %, L14 30 %, L16 40 %",
  "Ночь": "всё off; L12, L17, L21 — по датчикам движения 5–10 %",
  "Уход": "весь свет off, краны LV17/LV18 закрыть, контроль протечек и датчиков открытия"
 },
 "summary": {
  "lights": 42,
  "switches": 15,
  "sockets_and_outlets": 64,
  "low_voltage": 35,
  "groups": 22,
  "p_calc_kw": 12.3
 }
}