{
 "sheet": "ОВ-02 Вентиляция (вытяжка, приток, бризеры), опуски потолка под воздуховоды; кондиционирование — не предусмотрено",
 "option": "D1",
 "units": "mm",
 "source": "01-input/measurements.json; 03-drawings/planning.json (D1); 03-drawings/furniture.json; 04-specs/kitchen.md; 02-concept/materials.json; 00-brief/brief.md, program.md, decisions.md D1–D13, questions.md №2, 6, 10, 13–17, 31; 06-review/planning-compliance.md",
 "norms": [
  "СП 60.13330.2020 (прил. К — расходы воздуха в жилых помещениях)",
  "СП 54.13330.2022 (разд. 9)",
  "ПП РФ № 170 п. 1.7.2, 5.5.6 (не нарушать работу общих вентканалов)"
 ],
 "concept": "Приток: бризеры в спальне и детской, оконные приточные клапаны в остеклении балкона (кухня-гостиная); перетекание через подрезы дверей. Вытяжка: естественная через 3 собственных вентканала + бытовые вентиляторы с обратными клапанами (ванная, постирочная) и вытяжка кухни в канал U12. ПВУ и воздуховоды по коридору НЕ требуются (бриф «вентиляция по потолку» реализуется короткими воздуховодами в подшивных потолках с/у и в карнизе кухни).",
 "air_balance": {
  "supply": [
   {
    "room": "R1 спальня",
    "norm": "2 чел. × 30 = 60 м³/ч (или 3 м³/ч·м² × 17,54 = 53)",
    "design_m3h": 60,
    "device": "BR1"
   },
   {
    "room": "R2 детская",
    "norm": "1 чел. × 30 = 30 м³/ч (3 × 11,87 = 36)",
    "design_m3h": 45,
    "device": "BR2"
   },
   {
    "room": "R3+R7 кухня-гостиная",
    "norm": "компенсация вытяжки кухни",
    "design_m3h": "60 (естеств.) / до 350 при работе вытяжки",
    "device": "SV1, SV2 + микропроветривание окна балкона при готовке"
   }
  ],
  "exhaust": [
   {
    "room": "R3 кухня (электроплита)",
    "norm_m3h": 60,
    "device": "канал U12 через решётку U13 (естественная) + вытяжка KH1 в режиме готовки"
   },
   {
    "room": "R5 ванная совмещённая",
    "norm_m3h": 50,
    "note": "25 ванная + 25 уборная",
    "device": "EF1 + естественная через U26"
   },
   {
    "room": "R6 постирочная",
    "norm_m3h": 25,
    "design_m3h": 90,
    "note": "не менее, чем для ванной; принято 90 (≈ 10 ч⁻¹ при V ≈ 8 м³) для влагоудаления после стирки/сушки",
    "device": "EF2 + естественная через U25"
   }
  ],
  "transfer": "подрез 15–20 мм дверей D1, D2 (спальня, детская), D3, D4 (с/у) — или переточные решётки; без этого бризеры не работают на вытяжку"
 },
 "exhaust": [
  {
   "id": "KH1",
   "name": "Вытяжка кухни встраиваемая 60 (F17) в вентканал U12 через решётку U13",
   "room": "R3",
   "route": [
    [
     1350,
     175
    ],
    [
     3990,
     175
    ],
    [
     3990,
     1230
    ],
    [
     4007,
     1230
    ]
   ],
   "route_desc": "выход вытяжки вверх в карниз (+2400..+2700) → вдоль W3 над навесными и пеналом холодильника → поворот вдоль W10 (короб-опуск над проходом у холодильника) → опуск 2×45° до оси решётки (+2375) → в отверстие канала U13 (≈ 100×150)",
   "length_m": 4.05,
   "bends": "3×90° + 2×45°",
   "duct": "Ø125 круглый ПВХ/оцинк., гладкий, герметичные соединения (базовый); если патрубок вытяжки Ø150 — Ø150 в карнизе с переходом на Ø125 у решётки (+≈ 45 м³/ч); плоский 204×60 НЕ применять: потери выше на ≈ 35 %, по ширине (204) не входит в отверстие канала ≈ 100",
   "calc": [
    {
     "duct": "Ø125 круглый",
     "dp_250": 101.1,
     "v_250": 5.7,
     "dp_350": 196.8,
     "v_350": 7.9,
     "dp_450": 323.8,
     "v_450": 10.2,
     "v_opening_350": 6.5,
     "work_point_m3h": 345
    },
    {
     "duct": "Ø150 круглый (в карнизе) + переход на Ø125 у решётки",
     "dp_250": 63.8,
     "v_250": 3.9,
     "dp_350": 124.3,
     "v_350": 5.5,
     "dp_450": 204.8,
     "v_450": 7.1,
     "v_opening_350": 6.5,
     "work_point_m3h": 392
    },
    {
     "duct": "плоский 204×60",
     "dp_250": 136.3,
     "v_250": 5.7,
     "dp_350": 265.1,
     "v_350": 7.9,
     "dp_450": 436.0,
     "v_450": 10.2,
     "v_opening_350": 6.5,
     "work_point_m3h": 314
    }
   ],
   "check": "Трасса допустима: рабочая точка Ø125 ≈ 345 м³/ч (паспорт 600 м³/ч / ≈ 450 Па), Ø150 в карнизе ≈ 392 м³/ч, плоский 204×60 ≈ 314 м³/ч. Для индукции 60 см достаточно 300–350 м³/ч. Ограничение — отверстие в канал ≈ 100×150 (скорость ≈ 6.5 м/с при 350 м³/ч, шум) — расширять отверстие канала НЕЛЬЗЯ без согласования с УК.",
   "decision": "ПОДКЛЮЧЕНИЕ В КАНАЛ U12 ДОПУСТИМО при условиях: (1) канал U12 — собственный канал кухни квартиры (подтверждено D10; при вскрытии — проверить, что это не сборный канал с подключением соседей/спутник — иначе только рециркуляция); (2) решётка U13 комбинированная: обратный клапан на патрубке вытяжки + открытая часть для естественной вытяжки 60 м³/ч; (3) рабочий режим ≤ 350 м³/ч (2-я скорость), интенсив — кратковременно; (4) приток SV1/SV2 или микропроветривание. Рециркуляция (угольный фильтр) — запасной вариант, корпус тот же.",
   "check_valve": "обратный клапан Ø125 (лепестковый, ζ≈1,5) у решётки; плюс клапан вытяжки"
  },
  {
   "id": "EF1",
   "name": "Вентилятор вытяжной ванной (потолочный/канальный Ø100, ≥ 100 м³/ч при 50 Па, обратный клапан, датчик влажности + таймер, IPX4)",
   "room": "R5",
   "pos": [
    7000,
    5480
   ],
   "route": [
    [
     7000,
     5480
    ],
    [
     7000,
     5600
    ],
    [
     7150,
     5650
    ]
   ],
   "length_m": 0.3,
   "duct": "Ø100 гладкий в подшивном потолке +2450..+2750 (УЧП); вентилятор над душем у грани короба U10 — по выводу электрика P-V05 (вне зоны 1: 2370 > 2250 от пола ванной, IPX5)",
   "connection": "врезка в канал U26 через стенку короба U10 на +2550..+2650 (выше +2450) после вскрытия короба [ДОПУЩЕНИЕ: канал U26 в коробе U10]; решётка-переходник с открытой частью для естественной вытяжки",
   "calc": {
    "q_m3h": 60,
    "dp_pa": 8.0,
    "v_m_s": 2.1
   },
   "design_m3h": 60,
   "ceiling": "+2450 от УЧП (2370 от пола ванной)"
  },
  {
   "id": "EF2",
   "name": "Вентилятор вытяжной постирочной (потолочный/канальный Ø100, ≥ 110 м³/ч при 50 Па, обратный клапан, датчик влажности + таймер)",
   "room": "R6",
   "pos": [
    4700,
    600
   ],
   "route": [
    [
     4700,
     600
    ],
    [
     4475,
     600
    ],
    [
     4320,
     600
    ]
   ],
   "length_m": 0.4,
   "duct": "Ø100 в подшивном потолке +2500..+2750",
   "connection": "врезка в канал U25 через грань короба U5 (y 560..680, выше люка H3; свободна от навесных F84); вывод питания перенести с P-L04 (4320, 750 — над шкафом F87) к вентилятору на +2550..+2700 [ДОПУЩЕНИЕ: канал U25 в коробе U5]; канал кухни U12 в постирочной не трогать",
   "calc": {
    "q_m3h": 90,
    "dp_pa": 18.0,
    "v_m_s": 3.2
   },
   "design_m3h": 90,
   "ceiling": "+2500 от УЧП"
  }
 ],
 "supply": [
  {
   "id": "BR1",
   "name": "Бризер спальни (F51), класс Tion 4S / Ballu ONEAIR ASP-200",
   "room": "R1",
   "pos": [
    2900,
    8741
   ],
   "design_m3h": 60,
   "spec": "производительность 60 м³/ч в тихом режиме (≤ 25–27 дБА), фильтры G4 + F7/H11, подогрев (−30 °C), отверстие Ø100–132 в W1, высота +1700..+2220; ночной режим"
  },
  {
   "id": "BR2",
   "name": "Бризер детской (F59) — компактный, ширина ≤ 360",
   "room": "R2",
   "pos": [
    4140,
    8741
   ],
   "design_m3h": 45,
   "spec": "40–60 м³/ч, ширина корпуса ≤ 360 мм (простенок 400), подогрев, фильтр F7+, шум ≤ 25 дБА в ночном режиме; модель подобрать по паспорту (габарит!) — например компактные бризеры класса Ballu ONEAIR ASP-80 / Royal Clima Brezza Compact [сверить ширину]; альтернатива — настенный проветриватель с рекуперацией Ø160 (круглый корпус ≈ 200–250)"
  },
  {
   "id": "SV1",
   "name": "Оконный приточный клапан в раме остекления балкона B1 (верхняя часть рамы)",
   "room": "R7",
   "pos": [
    -2581,
    900
   ],
   "design_m3h": "25–35 при 10 Па",
   "spec": "гигрорегулируемый/ручной, с козырьком; заказать вместе с остеклением"
  },
  {
   "id": "SV2",
   "name": "Оконный приточный клапан в раме остекления балкона B1",
   "room": "R7",
   "pos": [
    -2581,
    2300
   ],
   "design_m3h": "25–35 при 10 Па",
   "spec": "то же"
  }
 ],
 "ac": {
  "decision": "кондиционирование НЕ предусмотрено (бриф); наружные корзины на фасаде отсутствуют (U21)",
  "reserve_estimate": [
   {
    "room": "R1",
    "name": "Спальня",
    "area_m2": 17.54,
    "base_kw": 1.75,
    "corrections_kw": 0.5,
    "q_kw": 2.3,
    "note": "+0,3 кВт 2 чел., +0,2 рабочее место (ПК)"
   },
   {
    "room": "R2",
    "name": "Детская",
    "area_m2": 11.87,
    "base_kw": 1.19,
    "corrections_kw": 0.3,
    "q_kw": 1.5,
    "note": "+0,1 1 чел., +0,2 техника/освещение"
   },
   {
    "room": "R3+R7",
    "name": "Кухня-столовая + балкон",
    "area_m2": 21.0,
    "base_kw": 2.1,
    "corrections_kw": 1.2,
    "q_kw": 3.3,
    "note": "+0,6 кухонные теплопритоки, +0,6 остекление балкона (ориентация неизвестна)"
   }
  ],
  "method": "≈ 1 кВт холода на 10 м² + поправки (люди, техника, остекление)",
  "note": "если в будущем потребуется — резерв трасс фреона не закладывается (фасад 1 этажа, согласование с УК); оценка только для сведения"
 },
 "ceiling_drops_to_finishes": [
  {
   "room": "R3 кухня",
   "what": "карниз-короб над навесными вдоль W3 (x 1050..4090, y 0..350)",
   "bottom": 2400,
   "note": "уже в furniture/kitchen.md; внутри Ø125 по оси +2550"
  },
  {
   "room": "R3 кухня",
   "what": "короб-опуск вдоль W10 над проходом у холодильника",
   "rect": [
    [
     3880,
     350
    ],
    [
     4090,
     1300
    ]
   ],
   "bottom": 2290,
   "note": "Ø125 + опуск к решётке U13 (+2300..+2450); верх буфета 2100 — ниже"
  },
  {
   "room": "R5 ванная",
   "what": "подшивной потолок ГКЛВ",
   "bottom": 2450,
   "note": "пленум 300 до плиты (+2750): EF1 + Ø100; люк к вентилятору"
  },
  {
   "room": "R6 постирочная",
   "what": "подшивной потолок",
   "bottom": 2500,
   "note": "пленум 250: EF2 + Ø100; шкафы F84–F88 — до +2500 (не до +2700), см. clashes K-08"
  },
  {
   "room": "R4 коридор, жилые",
   "what": "опусков под вентиляцию НЕ требуется",
   "bottom": null,
   "note": "отметки — по решению pib-finishes"
  }
 ],
 "to_electrical": [
  {
   "item": "EF1 вентилятор ванной",
   "power_w": 25,
   "control": "вывод P-V05 электрика (7000, 5480) h 2450 — ПРИНЯТ; вкл. со светом L19 + таймер выбега/гигростат; IPX5 (над душем, вне зоны 1: 2370 от пола ванной)"
  },
  {
   "item": "EF2 вентилятор постирочной",
   "power_w": 25,
   "control": "вывод P-L04 перенести с (4320, 750) — над шкафом F87 до потолка — на (4700, 600), потолок +2500; ≥ 150 от спота L22-1 (4875, 480); таймер/гигростат"
  },
  {
   "item": "KH1 вытяжка кухни",
   "power_w": 250,
   "control": "розетка в карнизе h 2450 — уже в furniture (F17)"
  },
  {
   "item": "BR1, BR2 бризеры",
   "power_w": "до 1000 (подогрев зимой) каждый",
   "control": "розетки F51 h 2000, F59 h 2050 — уже в furniture; учесть мощность подогрева в балансе щита"
  }
 ]
}